Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Vsource.SOURCE,    2.48939,   167.18,    3.10172,    44.15,    2.72033,   -85.75,          0,     0.00, 7.27951E-013,    38.66,    2.48939,   -12.82,    3.10172,  -135.85,    2.72033,    94.25,          0,     0.00, 7.27951E-013,  -141.34
Line.LINE1,     7.2608,   -51.15,    8.52667,  -160.93,    9.13952,    67.45,          0,     0.00, 3.25391E-011,   -26.57,     7.2608,   128.85,    8.52667,    19.07,    9.13952,  -112.55,          0,     0.00, 3.25391E-011,   153.43
Line.LINE21,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE22,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE23,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE24,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE25,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE26,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE27,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE28,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE29,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE210,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE211,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE212,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE213,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE214,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE215,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE216, 1.77414E-009,   138.99, 3.68138E-010,    18.43, 3.05576E-009,  -107.74,          0,     0.00, 2.51912E-009,  -139.69, 1.77414E-009,   -41.01, 3.68138E-010,  -161.57, 3.05576E-009,    72.26,          0,     0.00, 2.51912E-009,    40.31
Line.LINE217,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE218, 1.0733E-009,   167.47, 7.36275E-010,    71.57, 2.98169E-009,  -128.66,          0,     0.00, 3.02007E-009,  -152.45, 1.0733E-009,   -12.53, 7.36275E-010,  -108.43, 2.98169E-009,    51.34,          0,     0.00, 3.02007E-009,    27.55
Line.LINE219,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE220, 5.20625E-010,  -153.43, 1.39698E-009,     0.00, 2.98169E-009,  -141.34,          0,     0.00, 2.51845E-009,  -123.69, 5.20625E-010,    26.57, 1.39698E-009,   180.00, 2.98169E-009,    38.66,          0,     0.00, 2.51845E-009,    56.31
Line.LINE221,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE222, 9.31323E-010,   180.00, 3.49246E-009,     0.00, 1.04125E-009,  -116.57,          0,     0.00, 2.29312E-009,   -23.96, 9.31323E-010,     0.00, 3.49246E-009,   180.00, 1.04125E-009,    63.43,          0,     0.00, 2.29312E-009,   156.04
Line.LINE223,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE224, 9.59985E-010,   -75.96, 8.47516E-010,  -164.05, 1.04125E-009,   -26.57,          0,     0.00, 1.66681E-009,   -77.91, 9.59985E-010,   104.04, 8.47516E-010,    15.95, 1.04125E-009,   153.43,          0,     0.00, 1.66681E-009,   102.09
Line.LINE225,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE226, 3.39406E-010,   149.04, 2.39996E-010,    14.04, 1.16415E-010,   180.00,          0,     0.00, 2.91038E-010,   126.87, 3.39406E-010,   -30.96, 2.39996E-010,  -165.96, 1.16415E-010,     0.00,          0,     0.00, 2.91038E-010,   -53.13
Line.LINE227,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE228, 1.56729E-010,  -111.80, 7.46672E-011,   145.92, 5.24677E-011,   123.69,          0,     0.00, 1.60783E-010,  -158.08, 1.56729E-010,    68.20, 7.46672E-011,   -34.08, 5.24677E-011,   -56.31,          0,     0.00, 1.60783E-010,    21.92
Line.LINE229,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE230, 1.30156E-010,  -153.43, 1.64636E-010,    45.00, 2.60313E-010,   -63.43,          0,     0.00, 2.09871E-010,   -56.31, 1.30156E-010,    26.57, 1.64636E-010,  -135.00, 2.60313E-010,   116.57,          0,     0.00, 2.09871E-010,   123.69
Line.LINE231,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE232,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE233,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE234,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE235,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE236,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE237,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE238,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE239,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE240, 1.48401E-010,   101.31, 9.20344E-011,   161.57, 1.64636E-010,   -45.00,          0,     0.00, 5.82077E-011,    90.00, 1.48401E-010,   -78.69, 9.20344E-011,   -18.43, 1.64636E-010,   135.00,          0,     0.00, 5.82077E-011,   -90.00
Line.LINE241,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE242,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE243,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE244,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE245,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE246,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE247,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE248,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE249,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE250,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE251,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE252,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE253,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE254,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE255,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE256,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE257,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE258,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE259,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE260,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE261,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE262,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE263,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE264,    208.321,   -79.06,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    77.4215,    24.39,    208.321,   100.94,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    77.4215,  -155.61
Line.LINE265,    35.6506,   -78.80, 6.43794E-009,   104.66, 3.20707E-008,    63.25,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 6.43794E-009,   -75.34, 3.20707E-008,  -116.75,          0,     0.00,    35.6506,   101.20
Line.LINE266,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE267,    35.6506,   -78.80, 7.1195E-009,   113.11, 3.16829E-008,    60.99,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.1195E-009,   -66.89, 3.16829E-008,  -119.01,          0,     0.00,    35.6506,   101.20
Line.LINE268, 2.21648E-010,  -113.20, 3.59995E-010,   -14.04, 1.16415E-010,   -90.00,          0,     0.00, 4.84384E-010,   -57.26, 2.21648E-010,    66.80, 3.59995E-010,   165.96, 1.16415E-010,    90.00,          0,     0.00, 4.84384E-010,   122.74
Line.LINE269,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE270,    35.6506,   -78.80, 7.25357E-009,   112.66, 3.12418E-008,    62.48,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.25357E-009,   -67.34, 3.12418E-008,  -117.52,          0,     0.00,    35.6506,   101.20
Line.LINE271, 2.05795E-010,   -81.87, 1.16415E-010,    90.00, 1.16415E-010,    90.00,          0,     0.00, 4.1159E-011,    45.00, 2.05795E-010,    98.13, 1.16415E-010,   -90.00, 1.16415E-010,   -90.00,          0,     0.00, 4.1159E-011,  -135.00
Line.LINE272,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE273,    35.6506,   -78.80, 7.17308E-009,   112.92, 3.13916E-008,    60.20,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.17308E-009,   -67.08, 3.13916E-008,  -119.80,          0,     0.00,    35.6506,   101.20
Line.LINE274, 2.91038E-011,    90.00, 3.54063E-010,    -9.46, 2.32831E-010,   180.00,          0,     0.00, 1.19998E-010,   -14.04, 2.91038E-011,   -90.00, 3.54063E-010,   170.54, 2.32831E-010,     0.00,          0,     0.00, 1.19998E-010,   165.96
Line.LINE275,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE276,    35.6506,   -78.80, 7.20841E-009,   109.82, 3.0112E-008,    61.35,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.20841E-009,   -70.18, 3.0112E-008,  -118.65,          0,     0.00,    35.6506,   101.20
Line.LINE277, 3.90469E-010,    63.43, 9.20344E-011,   -71.57, 1.16415E-010,   -90.00,          0,     0.00, 2.50361E-010,    35.54, 3.90469E-010,  -116.57, 9.20344E-011,   108.43, 1.16415E-010,    90.00,          0,     0.00, 2.50361E-010,  -144.46
Line.LINE278,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE279,    35.6506,   -78.80, 7.10157E-009,   112.15, 3.02142E-008,    61.46,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.10157E-009,   -67.85, 3.02142E-008,  -118.54,          0,     0.00,    35.6506,   101.20
Line.LINE280, 5.82077E-011,    90.00, 5.82077E-011,   180.00, 1.16415E-010,   180.00,          0,     0.00, 1.84069E-010,   161.57, 5.82077E-011,   -90.00, 5.82077E-011,     0.00, 1.16415E-010,     0.00,          0,     0.00, 1.84069E-010,   -18.43
Line.LINE281,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE282,    35.6506,   -78.80, 6.56612E-009,   114.07, 2.93782E-008,    61.61,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 6.56612E-009,   -65.93, 2.93782E-008,  -118.39,          0,     0.00,    35.6506,   101.20
Line.LINE283,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE284,    35.6506,   -78.80, 7.36114E-009,   112.31, 3.02007E-008,    62.45,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.36114E-009,   -67.69, 3.02007E-008,  -117.55,          0,     0.00,    35.6506,   101.20
Line.LINE285,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE286,    35.6506,   -78.80, 6.84775E-009,   107.82, 3.12418E-008,    62.48,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 6.84775E-009,   -72.18, 3.12418E-008,  -117.52,          0,     0.00,    35.6506,   101.20
Line.LINE287, 1.56729E-010,   -68.20, 2.91038E-011,   180.00,          0,     0.00,          0,     0.00, 1.48401E-010,   -78.69, 1.56729E-010,   111.80, 2.91038E-011,     0.00,          0,     0.00,          0,     0.00, 1.48401E-010,   101.31
Line.LINE288,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE289,    35.6506,   -78.80, 7.45609E-009,   105.39, 3.10355E-008,    62.28,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 7.45609E-009,   -74.61, 3.10355E-008,  -117.72,          0,     0.00,    35.6506,   101.20
Line.LINE290, 4.9562E-010,   -86.63,          0,     0.00, 2.60313E-010,   116.57,          0,     0.00, 2.76103E-010,  -108.43, 4.9562E-010,    93.37,          0,     0.00, 2.60313E-010,   -63.43,          0,     0.00, 2.76103E-010,    71.57
Line.LINE291,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE292, 3.72529E-009,   -90.00, 5.30936E-009,   -74.74, 8.39483E-009,    70.56,          0,     0.00, 4.29318E-009,   -12.53, 3.72529E-009,    90.00, 5.30936E-009,   105.26, 8.39483E-009,  -109.44,          0,     0.00, 4.29318E-009,   167.47
Line.LINE293,    35.6506,   -78.80, 1.32235E-008,   110.35, 2.20222E-008,    59.50,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 1.32235E-008,   -69.65, 2.20222E-008,  -120.50,          0,     0.00,    35.6506,   101.20
Line.LINE294, 2.39996E-010,   104.04, 2.60313E-010,  -153.43,          0,     0.00,          0,     0.00, 3.13458E-010,   158.20, 2.39996E-010,   -75.96, 2.60313E-010,    26.57,          0,     0.00,          0,     0.00, 3.13458E-010,   -21.80
Line.LINE295,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE296, 3.15183E-009,   -94.24, 4.4069E-009,   -77.80, 7.67988E-009,    75.96,          0,     0.00, 2.56114E-009,     0.00, 3.15183E-009,    85.76, 4.4069E-009,   102.20, 7.67988E-009,  -104.04,          0,     0.00, 2.56114E-009,   180.00
Line.LINE297,    35.6506,   -78.80, 1.37535E-008,   108.70, 2.23048E-008,    59.67,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 1.37535E-008,   -71.30, 2.23048E-008,  -120.33,          0,     0.00,    35.6506,   101.20
Line.LINE298, 3.95855E-010,   107.10, 2.39996E-010,  -165.96, 2.32831E-010,   180.00,          0,     0.00, 6.64307E-010,   151.19, 3.95855E-010,   -72.90, 2.39996E-010,    14.04, 2.32831E-010,     0.00,          0,     0.00, 6.64307E-010,   -28.81
Line.LINE299,    172.671,   -79.12,    177.605,   162.14,    270.474,    42.30,          0,     0.00,    92.3296,    46.47,    172.671,   100.88,    177.605,   -17.86,    270.474,  -137.70,          0,     0.00,    92.3296,  -133.53
Line.LINE2100, 1.97563E-009,  -135.00, 5.45043E-009,   -70.02, 4.65661E-009,    90.00,          0,     0.00, 1.91997E-009,   -75.96, 1.97563E-009,    45.00, 5.45043E-009,   109.98, 4.65661E-009,   -90.00,          0,     0.00, 1.91997E-009,   104.04
Line.LINE2101, 8.7747E-010,   174.29, 2.90645E-009,   145.20, 4.62156E-009,    49.09,          0,     0.00, 5.24386E-009,    92.54, 8.7747E-010,    -5.71, 2.90645E-009,   -34.80, 4.62156E-009,  -130.91,          0,     0.00, 5.24386E-009,   -87.46
Line.LINE2102,    35.6506,   -78.80, 1.16943E-008,    98.88, 1.76577E-008,    61.66,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 1.16943E-008,   -81.12, 1.76577E-008,  -118.34,          0,     0.00,    35.6506,   101.20
Line.LINE2103,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2104,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2105, 2.50766E-009,  -111.80, 3.95812E-009,   -90.00, 5.66501E-009,    80.54,          0,     0.00, 6.98492E-010,   -90.00, 2.50766E-009,    68.20, 3.95812E-009,    90.00, 5.66501E-009,   -99.46,          0,     0.00, 6.98492E-010,    90.00
Line.LINE2106, 1.28057E-009,   -90.00, 2.4668E-009,   160.71, 3.35793E-009,    33.69,          0,     0.00, 1.47255E-009,    71.57, 1.28057E-009,    90.00, 2.4668E-009,   -19.29, 3.35793E-009,  -146.31,          0,     0.00, 1.47255E-009,  -108.43
Line.LINE2107, 1.81843E-009,   -63.38, 3.46646E-010,   -21.95, 8.65931E-010,    65.16,          0,     0.00, 1.78604E-009,   -32.88, 1.81843E-009,   116.62, 3.46646E-010,   158.05, 8.65931E-010,  -114.84,          0,     0.00, 1.78604E-009,   147.12
Line.LINE2108,    35.6506,   -78.80, 1.18686E-008,    99.88, 1.69892E-008,    62.23,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 1.18686E-008,   -80.12, 1.69892E-008,  -117.77,          0,     0.00,    35.6506,   101.20
Line.LINE2109,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2110,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2111, 1.87714E-009,   119.74, 4.00577E-009,  -125.54, 3.35793E-009,    56.31,          0,     0.00, 1.81847E-009,   140.19, 1.87714E-009,   -60.26, 4.00577E-009,    54.46, 3.35793E-009,  -123.69,          0,     0.00, 1.81847E-009,   -39.81
Line.LINE2112, 1.5134E-009,    90.00, 1.91997E-009,   165.96, 5.26836E-009,    45.00,          0,     0.00, 6.00076E-009,    71.92, 1.5134E-009,   -90.00, 1.91997E-009,   -14.04, 5.26836E-009,  -135.00,          0,     0.00, 6.00076E-009,  -108.08
Line.LINE2113, 1.69441E-009,   -49.09, 1.06826E-009,    -6.06, 1.91997E-009,    75.96,          0,     0.00, 2.67896E-009,    10.09, 1.69441E-009,   130.91, 1.06826E-009,   173.94, 1.91997E-009,  -104.04,          0,     0.00, 2.67896E-009,  -169.91
Line.LINE2114,    35.6506,   -78.80, 4.83169E-013,   180.00, 1.81899E-012,   -90.00,          0,     0.00,    35.6506,   -78.80,    35.6506,   101.20, 4.83169E-013,     0.00, 1.81899E-012,    90.00,          0,     0.00,    35.6506,   101.20
Line.LINE2115, 2.30245E-008,  -133.19, 1.17141E-008,   100.30, 1.6974E-008,    62.64,          0,     0.00, 1.40517E-008,   135.69, 2.30245E-008,    46.81, 1.17141E-008,   -79.70, 1.6974E-008,  -117.36,          0,     0.00, 1.40517E-008,   -44.31
Line.LINE2116,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2117,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2118, 1.39698E-009,   -90.00, 4.21674E-009,   173.66, 2.0825E-009,   116.57,          0,     0.00, 5.20625E-009,   169.70, 1.39698E-009,    90.00, 4.21674E-009,    -6.34, 2.0825E-009,   -63.43,          0,     0.00, 5.20625E-009,   -10.30
Line.LINE2119, 1.35762E-009,  -149.04, 3.33363E-009,  -155.22, 5.26836E-009,    45.00,          0,     0.00, 1.69503E-009,   105.95, 1.35762E-009,    30.96, 3.33363E-009,    24.78, 5.26836E-009,  -135.00,          0,     0.00, 1.69503E-009,   -74.05
Line.LINE2120, 1.47077E-009,   -63.56, 3.53334E-010,   -16.76, 2.32831E-010,    90.00,          0,     0.00, 1.54691E-009,   -50.06, 1.47077E-009,   116.44, 3.53334E-010,   163.24, 2.32831E-010,   -90.00,          0,     0.00, 1.54691E-009,   129.94
Line.LINE2121, 2.29698E-008,  -133.47, 1.18301E-008,    99.63, 1.7002E-008,    62.25,          0,     0.00, 1.40769E-008,   134.50, 2.29698E-008,    46.53, 1.18301E-008,   -80.37, 1.7002E-008,  -117.75,          0,     0.00, 1.40769E-008,   -45.50
Line.LINE2122,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2123,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2124, 1.74623E-010,   -90.00, 2.39996E-010,   -14.04, 2.32831E-010,    90.00,          0,     0.00, 2.32831E-010,     0.00, 1.74623E-010,    90.00, 2.39996E-010,   165.96, 2.32831E-010,   -90.00,          0,     0.00, 2.32831E-010,   180.00
Line.LINE2125, 5.20625E-010,   -26.57, 2.9451E-009,  -161.57, 2.9451E-009,    18.43,          0,     0.00, 5.20625E-010,   -26.57, 5.20625E-010,   153.43, 2.9451E-009,    18.43, 2.9451E-009,  -161.57,          0,     0.00, 5.20625E-010,   153.43
Line.LINE2126, 1.62042E-009,   -58.31, 1.16861E-009,    -2.14, 3.29272E-010,  -135.00,          0,     0.00, 2.43529E-009,   -42.82, 1.62042E-009,   121.69, 1.16861E-009,   177.86, 3.29272E-010,    45.00,          0,     0.00, 2.43529E-009,   137.18
Line.LINE2127, 2.30573E-008,  -133.47, 1.17559E-008,    99.40, 1.69727E-008,    63.08,          0,     0.00, 1.42103E-008,   135.29, 2.30573E-008,    46.53, 1.17559E-008,   -80.60, 1.69727E-008,  -116.92,          0,     0.00, 1.42103E-008,   -44.71
Line.LINE2128,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2129,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2130, 1.5134E-009,   157.38, 2.03311E-009,  -103.24, 9.31323E-010,     0.00,          0,     0.00, 1.67897E-009,  -123.69, 1.5134E-009,   -22.62, 2.03311E-009,    76.76, 9.31323E-010,   180.00,          0,     0.00, 1.67897E-009,    56.31
Line.LINE2131, 2.09144E-010,    76.93, 1.67499E-009,    -6.99, 2.32831E-010,     0.00,          0,     0.00, 1.94268E-009,     0.00, 2.09144E-010,  -103.07, 1.67499E-009,   173.01, 2.32831E-010,   180.00,          0,     0.00, 1.94268E-009,   180.00
Line.LINE2132, 2.32004E-008,  -134.22, 1.20191E-008,   101.45, 1.72343E-008,    62.66,          0,     0.00, 1.4931E-008,   135.51, 2.32004E-008,    45.78, 1.20191E-008,   -78.55, 1.72343E-008,  -117.34,          0,     0.00, 1.4931E-008,   -44.49
Line.LINE2133,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2134,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2135, 4.73776E-010,    42.51, 2.48663E-010,   159.44, 2.60313E-010,    26.57,          0,     0.00, 6.29612E-010,    56.31, 4.73776E-010,  -137.49, 2.48663E-010,   -20.56, 2.60313E-010,  -153.43,          0,     0.00, 6.29612E-010,  -123.69
Line.LINE2136, 3.71804E-010,  -163.52, 1.83036E-009,    -6.39, 3.29272E-010,   135.00,          0,     0.00, 1.23201E-009,    -3.56, 3.71804E-010,    16.48, 1.83036E-009,   173.61, 3.29272E-010,   -45.00,          0,     0.00, 1.23201E-009,   176.44
Line.LINE2137, 2.32882E-008,  -134.16, 1.19442E-008,   101.53, 1.70118E-008,    63.04,          0,     0.00, 1.4901E-008,   137.01, 2.32882E-008,    45.84, 1.19442E-008,   -78.47, 1.70118E-008,  -116.96,          0,     0.00, 1.4901E-008,   -42.99
Line.LINE2138,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2139,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2140, 3.36783E-010,   -63.71, 8.11237E-010,   -10.86, 8.39483E-010,  -146.31,          0,     0.00, 9.53074E-010,   -74.96, 3.36783E-010,   116.29, 8.11237E-010,   169.14, 8.39483E-010,    33.69,          0,     0.00, 9.53074E-010,   105.04
Line.LINE2141, 2.31952E-008,  -134.24, 1.22897E-008,   102.03, 1.6608E-008,    63.35,          0,     0.00, 1.52469E-008,   137.79, 2.31952E-008,    45.76, 1.22897E-008,   -77.97, 1.6608E-008,  -116.65,          0,     0.00, 1.52469E-008,   -42.21
Line.LINE2142,    86.2117,   -78.81,    86.0493,   162.01,    115.033,    42.05,          0,     0.00,    27.8397,    43.17,    86.2117,   101.19,    86.0493,   -17.99,    115.033,  -137.95,          0,     0.00,    27.8397,  -136.83
Line.LINE2143,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2144, 1.96888E-010,  -106.09, 1.41038E-009,    -3.40, 4.65661E-010,   -90.00,          0,     0.00, 1.54172E-009,   -28.62, 1.96888E-010,    73.91, 1.41038E-009,   176.60, 4.65661E-010,    90.00,          0,     0.00, 1.54172E-009,   151.38
Line.LINE2145, 2.45901E-008,  -125.95, 1.18652E-008,   105.95, 1.69839E-008,    56.75,          0,     0.00, 1.01388E-008,   145.76, 2.45901E-008,    54.05, 1.18652E-008,   -74.05, 1.69839E-008,  -123.25,          0,     0.00, 1.01388E-008,   -34.24
Line.LINE2146,    4.89927,   -79.15, 1.42163E-009,    22.89,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.42163E-009,  -157.11,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2147,    81.3125,   -78.79,    86.0493,   162.01,    36.4376,    41.98,          0,     0.00,    48.4504,  -143.51,    81.3125,   101.21,    86.0493,   -17.99,    36.4376,  -138.02,          0,     0.00,    48.4504,    36.49
Line.LINE2148,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2149, 2.08256E-010,   109.38, 6.71323E-010,    -4.35,          0,     0.00,          0,     0.00, 6.17653E-010,    13.63, 2.08256E-010,   -70.62, 6.71323E-010,   175.65,          0,     0.00,          0,     0.00, 6.17653E-010,  -166.37
Line.LINE2150, 2.4949E-008,  -133.68, 1.31302E-008,   100.21, 1.7498E-008,    64.80,          0,     0.00, 1.61646E-008,   138.50, 2.4949E-008,    46.32, 1.31302E-008,   -79.79, 1.7498E-008,  -115.20,          0,     0.00, 1.61646E-008,   -41.50
Line.LINE2151,    4.89927,   -79.15, 1.33569E-009,    23.77,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.33569E-009,  -156.23,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2152,    81.3125,   -78.79,    86.0493,   162.01,    36.4376,    41.98,          0,     0.00,    48.4504,  -143.51,    81.3125,   101.21,    86.0493,   -17.99,    36.4376,  -138.02,          0,     0.00,    48.4504,    36.49
Line.LINE2153,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2154, 2.0153E-008,  -139.69, 1.25383E-008,   105.07, 1.71222E-008,    67.62,          0,     0.00, 1.91997E-008,   129.09, 2.0153E-008,    40.31, 1.25383E-008,   -74.93, 1.71222E-008,  -112.38,          0,     0.00, 1.91997E-008,   -50.91
Line.LINE2155,    4.89927,   -79.15, 1.44497E-009,    18.80,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.44497E-009,  -161.20,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2156,    81.3125,   -78.79,    86.0493,   162.01,    36.4376,    41.98,          0,     0.00,    48.4504,  -143.51,    81.3125,   101.21,    86.0493,   -17.99,    36.4376,  -138.02,          0,     0.00,    48.4504,    36.49
Line.LINE2157,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2158, 2.44553E-008,  -136.35, 1.54727E-008,   103.93, 1.83449E-008,    66.04,          0,     0.00, 2.04255E-008,   133.15, 2.44553E-008,    43.65, 1.54727E-008,   -76.07, 1.83449E-008,  -113.96,          0,     0.00, 2.04255E-008,   -46.85
Line.LINE2159,    4.89927,   -79.15, 1.60632E-009,    19.58,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.60632E-009,  -160.42,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2160,    81.3125,   -78.79,    86.0493,   162.01,    36.4376,    41.98,          0,     0.00,    48.4504,  -143.51,    81.3125,   101.21,    86.0493,   -17.99,    36.4376,  -138.02,          0,     0.00,    48.4504,    36.49
Line.LINE2161,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2162, 2.18427E-008,  -144.11, 1.45719E-008,   102.93, 1.69503E-008,    74.05,          0,     0.00, 2.40572E-008,   132.65, 2.18427E-008,    35.89, 1.45719E-008,   -77.07, 1.69503E-008,  -105.95,          0,     0.00, 2.40572E-008,   -47.35
Line.LINE2163,    4.89927,   -79.15, 1.67979E-009,    17.65,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.67979E-009,  -162.35,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2164,    81.3125,   -78.79,    86.0493,   162.01,    36.4376,    41.98,          0,     0.00,    48.4504,  -143.51,    81.3125,   101.21,    86.0493,   -17.99,    36.4376,  -138.02,          0,     0.00,    48.4504,    36.49
Line.LINE2165,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2166, 2.20849E-008,  -146.39, 1.30468E-008,    92.05, 1.78476E-008,    74.88,          0,     0.00, 2.29633E-008,   128.21, 2.20849E-008,    33.61, 1.30468E-008,   -87.95, 1.78476E-008,  -105.12,          0,     0.00, 2.29633E-008,   -51.79
Line.LINE2167,    4.89927,   -79.15, 1.50245E-009,    21.60,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.50245E-009,  -158.40,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2168, 1.04572E-010,   -76.93,     40.737,   162.06, 1.08042E-010,    45.00,          0,     0.00,     40.737,   162.06, 1.04572E-010,   103.07,     40.737,   -17.94, 1.08042E-010,  -135.00,          0,     0.00,     40.737,   -17.94
Line.LINE2169,    81.3125,   -78.79,    45.3123,   161.97,    36.4376,    41.98,          0,     0.00,    41.3607,   -90.27,    81.3125,   101.21,    45.3123,   -18.03,    36.4376,  -138.02,          0,     0.00,    41.3607,    89.73
Line.LINE2170,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2171, 2.22883E-008,  -143.55, 1.34541E-008,   103.77, 1.73214E-008,    71.99,          0,     0.00, 2.26817E-008,   134.06, 2.22883E-008,    36.45, 1.34541E-008,   -76.23, 1.73214E-008,  -108.01,          0,     0.00, 2.26817E-008,   -45.94
Line.LINE2172,    4.89927,   -79.15, 1.58623E-009,    22.09,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.58623E-009,  -157.91,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2173, 3.13458E-010,   -68.20,     40.737,   162.06, 2.09871E-010,    56.31,          0,     0.00,     40.737,   162.06, 3.13458E-010,   111.80,     40.737,   -17.94, 2.09871E-010,  -123.69,          0,     0.00,     40.737,   -17.94
Line.LINE2174,    4.90404,   -78.96, 7.27951E-012,   178.21, 7.49989E-012,    75.96,          0,     0.00,    4.90404,   -78.96,    4.90404,   101.04, 7.27951E-012,    -1.79, 7.49989E-012,  -104.04,          0,     0.00,    4.90404,   101.04
Line.LINE2175,    76.4085,   -78.78,    45.3123,   161.97,    36.4376,    41.98,          0,     0.00,    36.5646,   -91.78,    76.4085,   101.22,    45.3123,   -18.03,    36.4376,  -138.02,          0,     0.00,    36.5646,    88.22
Line.LINE2176,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2177, 2.22215E-008,  -143.25, 1.36025E-008,   103.61, 1.70828E-008,    72.24,          0,     0.00, 2.26212E-008,   134.29, 2.22215E-008,    36.75, 1.36025E-008,   -76.39, 1.70828E-008,  -107.76,          0,     0.00, 2.26212E-008,   -45.71
Line.LINE2178,    4.89927,   -79.15, 1.34067E-009,    27.12,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.34067E-009,  -152.88,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2179, 1.19998E-010,   -75.96,     40.737,   162.06, 1.84069E-010,    71.57,          0,     0.00,     40.737,   162.06, 1.19998E-010,   104.04,     40.737,   -17.94, 1.84069E-010,  -108.43,          0,     0.00,     40.737,   -17.94
Line.LINE2180,    4.90404,   -78.96, 4.54747E-013,   -90.00, 1.81899E-012,     0.00,          0,     0.00,    4.90404,   -78.96,    4.90404,   101.04, 4.54747E-013,    90.00, 1.81899E-012,   180.00,          0,     0.00,    4.90404,   101.04
Line.LINE2181, 1.45519E-011,     0.00, 1.45519E-010,   180.00, 1.77629E-010,    55.01,          0,     0.00, 1.48401E-010,   101.31, 1.45519E-011,   180.00, 1.45519E-010,     0.00, 1.77629E-010,  -124.99,          0,     0.00, 1.48401E-010,   -78.69
Line.LINE2182,    76.4085,   -78.78,    45.3123,   161.97,    36.4376,    41.98,          0,     0.00,    36.5646,   -91.78,    76.4085,   101.22,    45.3123,   -18.03,    36.4376,  -138.02,          0,     0.00,    36.5646,    88.22
Line.LINE2183,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2184, 2.22295E-008,  -143.06, 1.36135E-008,   103.41, 1.70096E-008,    72.37,          0,     0.00, 2.25357E-008,   134.42, 2.22295E-008,    36.94, 1.36135E-008,   -76.59, 1.70096E-008,  -107.63,          0,     0.00, 2.25357E-008,   -45.58
Line.LINE2185,    4.89927,   -79.15, 1.41429E-009,    29.00,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.41429E-009,  -151.00,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2186, 1.30156E-010,   -63.43,     40.737,   162.06, 2.91038E-010,    53.13,          0,     0.00,     40.737,   162.06, 1.30156E-010,   116.57,     40.737,   -17.94, 2.91038E-010,  -126.87,          0,     0.00,     40.737,   -17.94
Line.LINE2187, 2.91038E-011,     0.00, 1.1643E-010,  -179.10, 9.20344E-011,    71.57,          0,     0.00, 1.03427E-010,   124.25, 2.91038E-011,   180.00, 1.1643E-010,     0.90, 9.20344E-011,  -108.43,          0,     0.00, 1.03427E-010,   -55.75
Line.LINE2188, 3.63798E-012,     0.00, 3.81148E-012,  -162.65,    36.4376,    41.98,          0,     0.00,    36.4376,    41.98, 3.63798E-012,   180.00, 3.81148E-012,    17.35,    36.4376,  -138.02,          0,     0.00,    36.4376,  -138.02
Line.LINE2189,    76.4085,   -78.78,    45.3123,   161.97, 7.6092E-010,   -83.96,          0,     0.00,    67.1384,  -114.85,    76.4085,   101.22,    45.3123,   -18.03, 7.6092E-010,    96.04,          0,     0.00,    67.1384,    65.15
Line.LINE2190,    86.4618,   -79.42,    91.5561,   162.27,    155.443,    42.49,          0,     0.00,    64.5558,    47.89,    86.4618,   100.58,    91.5561,   -17.73,    155.443,  -137.51,          0,     0.00,    64.5558,  -132.11
Line.LINE2191, 2.20856E-008,  -143.37, 1.3611E-008,   103.10, 1.70681E-008,    71.92,          0,     0.00, 2.25055E-008,   133.57, 2.20856E-008,    36.63, 1.3611E-008,   -76.90, 1.70681E-008,  -108.08,          0,     0.00, 2.25055E-008,   -46.43
Line.LINE2192,    4.89927,   -79.15, 1.42202E-009,    27.09,    78.5952,    42.08,          0,     0.00,    76.1699,    38.93,    4.89927,   100.85, 1.42202E-009,  -152.91,    78.5952,  -137.92,          0,     0.00,    76.1699,  -141.07
Line.LINE2193, 1.30156E-010,  -116.57,     40.737,   162.06,          0,     0.00,          0,     0.00,     40.737,   162.06, 1.30156E-010,    63.43,     40.737,   -17.94,          0,     0.00,          0,     0.00,     40.737,   -17.94
Line.LINE2194, 1.30156E-010,   116.57, 9.09495E-013,   -90.00, 5.82077E-011,   -90.00,          0,     0.00, 8.16775E-011,   135.45, 1.30156E-010,   -63.43, 9.09495E-013,    90.00, 5.82077E-011,    90.00,          0,     0.00, 8.16775E-011,   -44.55
Line.LINE2195, 3.63798E-012,     0.00,          0,     0.00,    36.4376,    41.98,          0,     0.00,    36.4376,    41.98, 3.63798E-012,   180.00,          0,     0.00,    36.4376,  -138.02,          0,     0.00,    36.4376,  -138.02
Line.LINE2196,    40.6158,   -78.86, 5.49516E-010,  -178.53, 5.29876E-010,    61.50,          0,     0.00,    40.6158,   -78.86,    40.6158,   101.14, 5.49516E-010,     1.47, 5.29876E-010,  -118.50,          0,     0.00,    40.6158,   101.14
Line.LINE2197,    35.7927,   -78.69,    45.3123,   161.97, 1.23805E-009,   -99.13,          0,     0.00,    41.7708,  -149.71,    35.7927,   101.31,    45.3123,   -18.03, 1.23805E-009,    80.87,          0,     0.00,    41.7708,    30.29
